# Modbus Dev 用户手册

本文以 GUI 操作为主。角色、权限和寄存器区的定义见 [基本概念](modbus-basics.md)。

## 启动与公共设置

源码安装和依赖准备见 [README](../README.md)。在项目目录启动：

```sh
python -m modbus_dev gui
```

RTU 模式的“串口”可直接下拉选择，也可手动输入名称（如 `COM11` 或 `/dev/ttyUSB0`）。
每次展开列表都会刷新可用串口，并显示设备说明；刷新保留当前填写的串口，不会自动改选。
插拔设备后重新展开即可刷新，未发现串口或扫描失败时仍可手动输入。
命令行也可用 `python -m modbus_dev ports` 查看串口。

“波特率”下拉列表提供 1200～115200 的常用值，也可手动输入 1200～1000000 范围内的整数。
更高或非预设速率须由串口和对端设备支持，两端设置须一致；自定义值在加载、保存及切换模式时保留。

界面语言在“其他设置 → 界面 → 显示语言”中选择，提供“跟随系统 / 简体中文 / English”。
默认跟随系统；停止通信后选择语言立即生效，无需重启软件，后续启动也会记住选择。
用户填写的测点名称、路径、原始通信和历史日志保留原文。

通信启动、运行、重连和停止收尾期间，全部配置及结果父目录锁定；停止收尾完成后恢复修改。
普通参数修改后由下一次启动使用，模式或数据源切换会局部调整相关字段。
全部配置在未运行状态下修改后立即自动保存，包括通信参数、测点、日志设置、语言和结果目录。
再次打开软件在配置兼容版本一致时恢复这些设置，保持未连接，仍需手动启动通信。尚未输入完整的内容作为草稿保留，启动前统一校验。
配置统一保存在用户应用数据目录的 `preferences.json`，不依赖应用安装目录或工作目录可写。
兼容版本缺失或不一致时，软件用默认通信设置和默认语言（跟随系统）覆盖旧设置；结果父目录路径继续保留，已有结果目录及文件不会删除。
手动导入只接受显式 `schema_version=4` 的任务文件，旧文件提示不兼容，需重新配置。
写盘失败会在修改时明确提示“未保存”，原文件保持完整；退出软件不额外保存或自动重试。
“导入配置 / 导出配置”（Import Config / Export Config）用于手动导入、导出通信 JSON；导出文件不包含语言等应用偏好。
启动通信也会在本次结果目录中保存配置快照，已有运行结果不会被后续配置修改覆盖。

下面的 RTU 互测场景使用这些参数：

| 设置项 | 值 |
| --- | --- |
| 串口 | 各自实际连接的端口，示例 COM11/COM12 需要替换 |
| 波特率、数据格式 | 115200、8N1 |
| 站号、字节序 | 1、B1234 |
| 轮询 / 数据更新周期 | 100 ms |
| 主站周期通信预算 | 80 ms |
| RTU 从站应答写超时 | 80 ms（实际最多等待 50 ms） |
| 运行策略、时长 | 连续运行、0（手动停止） |

两端串口链路需能双向收发，同一总线只启动一个主站。先启动从站，再启动主站。
修改配置前停止会话。实际仪表或 PLC 的参数按设备说明设置。

界面按当前角色和操作启用参数，无关项隐藏或灰显，并保留原值。主站纯读取时不使用本机数据源，
后端跳过其校验和计算；从站只读时仍使用数据源。切回写入或波形生成后，相应参数重新参与校验。

## TCP 主从站本机配套

每个窗口/进程只运行一个角色。先启动从站，再在另一个窗口启动主站；本机目标 IP 为 `127.0.0.1`，
端口和 Unit ID 必须一致。远端从站的监听地址与主站目标地址不是同一概念，不能把 `0.0.0.0` 当作设备目标地址。

只读联调可以在两个 GUI 窗口分别导入 `examples/tcp-slave.json` 与 `examples/tcp-master.json`，
或使用两个终端：

```sh
# 终端一：产生输入区波形，并提供保持区初值。
modbus-dev run examples/tcp-slave.json --output results/tcp-slave-demo
# 终端二：通过 FC04 读输入波形，通过 FC03 读保持区；不写入。
modbus-dev run examples/tcp-master.json --output results/tcp-master-demo
```

目录必须不存在；两个任务分别按 Ctrl+C 停止。单个主站长连接跨周期复用，主站停止不会终止从站。

读写联调改用 `examples/tcp-independent-points.json` 作为从站、
`examples/tcp-master-readwrite.json` 作为主站。这两个示例已显式开启读写权限，
会用 FC06 写保持区地址 20、FC16 写保持区地址 30，并用 FC03 读回；请勿未经确认连接现场设备。
两区独立，写保持区不会改变同地址输入区波形。

TCP 主站界面显示“TCP 目标 / 目标 IP 地址”和独立的“连接超时”，不使用串口参数。
支持数值 IPv4/IPv6 地址，现有 TCP 从站仅监听 IPv4；不支持主机名解析。
新建 TCP 主站默认只读；切换角色进入 TCP 主站时关闭写权限，导入/恢复的显式权限则保持不变。
若保留的写操作与只读权限冲突，需修改操作或显式开放读写，不能带着冲突启动。

通信轮询周期为 50～60000ms，“周期通信预算”限制一整轮全部测点请求和读回，必须小于轮询周期；
不是每笔请求各自获得一份完整超时。连接超时默认 1000ms，与交易预算独立。
TCP 不显示串口线速预算或保证网络/设备延迟。持续模式断线/超时后关闭旧连接并至少间隔 1 秒重连，
跳过过期周期、不补发失败交易；严格模式交易失败立即停止。

写入已发出但未得到有效应答时显示“写入结果未知”，设备可能已经执行，不能把它等同于未写入。
“发送数值”“有效 ACK”和“FC03 读回一致”分别表示不同证据；TCP 不沿用 RTU 的粘滞 ACK 关联风险。
更完整的边界与验收条件见 [TCP 主站需求与设计](tcp-master.md)。

## RTU 从站的数据来源

寄存器有两种更新来源：从站内部程序更新，以及主站通过 FC06/FC16 写入。
从站的“只读 / 读写”权限只控制是否接受主站写入，不限制从站内部更新。
从站内部程序可以更新输入区和保持区；外部主站只能写保持区。

本软件当前采用以下更新规则：

| 区域 | 本软件的更新方式 | 主站读取命令 |
| --- | --- | --- |
| 输入区 | 本机数据源按周期持续更新 | FC04 |
| 保持区 | 首个源值初始化一次，之后接收并保存主站写入值；只读权限下拒绝主站写入 | FC03 |

界面中的从站“数据源”用于更新输入区，并提供保持区初始值，不会持续覆盖保持区。
本软件暂未提供“本机数据源持续更新保持区”的选项，这是当前软件功能边界。

## 场景一：双方只读，读取模拟波形

用于采集程序开发、实时曲线检查和通信链路联调。从站内部生成数据，主站周期读取。
“只读”限制通信写入，不限制从站自身更新输入区。

| 设置项 | 从站电脑 | 主站电脑 |
| --- | --- | --- |
| 模式、权限 | RTU 从站、只读 | RTU 主站、只读 |
| 周期操作 | 无需设置 | FC04 · 读输入寄存器 |
| 测点 | 启用测点 1，地址 0 | 启用测点 1，地址 0 |
| 数据源 | 正弦波：中心值 10、幅值 1、频率 0.8 Hz | 收起，不使用 |
| 写后读回 | 无需设置 | 关闭 |

从站可加载 [从站示例](../examples/rtu-slave-read-write.json)并将权限改为“只读”；
主站可加载 [FC04 读取示例](../examples/rtu-master-read-input.json)。两端分别修改串口。

启动后，主站 RX 数值在 9～11 之间变化，从站显示对应 TX 数值。切换到“趋势曲线”查看波形。
主站 TX 数值为空正常，读取请求本身不携带测量值。

本软件 RTU 从站的保持区仅用首个源快照初始化。读取持续变化的源数据使用 FC04；
改用 FC03 会读到保持区初始值或后来写入的值。

## 场景二：主站只读，采集实际设备

用于读取仪表或 PLC 的数值。实际设备作为从站，本机选择“RTU 主站、只读”。

1. 按设备点表选择 FC03（保持区）或 FC04（输入区）。测量值也可能位于保持区。
2. 填写设备站号、串口参数和测点地址，核对数据类型及字节序。
3. 启动后查看 RX 数值和通信计数。本机数据源收起，不参与读取。

测点可选择 int16、uint16、int32、uint32、float32；16 位占一个寄存器，32 位占两个。
类型与排列可逐点混用，整数支持常量与固定步长三角波，不做工程量换算，详见[通用数值类型](numeric-types.md)。
地址从 0 开始。若厂家点表使用
30001/40001 等编号，须按其地址说明换算为对应区域的零基地址，不能直接填入引用编号。

## 场景三：主站写入，从站保存并读回

用于参数写入、设定值下发及写后校验。两台电脑配置如下：

| 设置项 | 从站电脑 | 主站电脑 |
| --- | --- | --- |
| 模式、权限 | RTU 从站、读写 | RTU 主站、读写 |
| 周期操作 | 无需设置 | FC16 · 写多个寄存器 |
| 测点 | 启用测点 1，地址 0 | 启用测点 1，地址 0 |
| 数据源 | 常量 0，作为初始值 | 常量 1.25，作为写入值 |
| 写后读回间隔 | 无需设置 | 1（每周期读回），功能码 FC03 |

可加载 [从站示例](../examples/rtu-slave-read-write.json)和
[写入读回示例](../examples/rtu-master-write-readback.json)，再调整串口和从站数据源。

主站向保持区地址 0、1 写入 float32 值 1.25，再用 FC03 读回。
预期主站 TX=1.25、RX=1.25，从站保持区 RX=1.25，读回不一致计数为 0。
输入区仍由从站数据源更新，不受写入影响。

只需持续写入时，将写后读回间隔设为 0。此时 ACK 只表示写入应答，不提供新的 RX 浮点值。
连接实际设备时，使用设备点表明确允许写入的地址和数据类型。

## 场景四：使用 FC06 逐寄存器写入

适用于需要测试 FC06，或对端只支持单寄存器写入的情况。
沿用场景三，将主站周期操作改为“FC06 · 逐个写寄存器”；从站仍需“读写”权限。

FC06 只允许 16 位测点；float32/int32/uint32 请使用 FC16，不自动拆写。
单次报文不足一个完整测点时，实时区显示原始寄存器；启用 FC03 读回后可查看完整浮点值。

## 场景五：TCP 只读从站，供外部程序读取

用于调试支持 Modbus TCP 的上位机或客户端。本软件选择“TCP 只读从站”，
外部程序作为 TCP 主站；本软件目前不提供 TCP 主站或 TCP 写入功能。

加载 [TCP 从站示例](../examples/tcp-slave.json)。同机测试使用 `127.0.0.1:1502`；
跨电脑测试将绑定地址设为本机实际局域网地址，客户端连接该地址和端口。
客户端设站号 1，可用 FC03 或 FC04 读取地址 0、数量 2，得到第一个 float32 测点。

TCP 从站的 FC03 读取保持区，FC04 读取独立输入区，均只接受完整测点读取；
TCP 与 RTU 使用相同的独立两区规则；打开读写权限后可通过 FC06/16 更新保持区。
实时数值和曲线只显示实际通信值，原始通信保存在事件日志中。

## 结果检查

- RTU 主站首页“调度迟发”按相邻周期首笔实际发送间隔计数。例如周期 100 ms、调度容差 10%，
  间隔超过 110 ms 才计数，等于 110 ms 正常；首笔不判定，分组和读回不重复计数。
  相对计划时刻的偏移只保存在详细日志和会话汇总，固定偏移不再逐笔告警；实际发送仍按原绝对周期调度。
  这里的时间是串口写调用开始时刻，不是物理 UART 发出第一位的测量。
- 数值表最多 5 Hz 刷新；曲线缓存实际通信点，每秒重绘 2 次，显示最近 10 秒。10 Hz 通信在此窗口约有 100 个点，显示刷新率不限制点数。
- 切换标签页仍继续缓存通信点；断线和无效数据处断开曲线。超过缓冲上限时显示丢弃数，完整通信记录以事件日志为准。
- 超时或停止后保留最后数值，并标记过期或停止；保留值不代表通信仍正常。
- 连续模式的纯读取主站任务中，某组请求完整发出后若超时，本轮停止，下一可用周期从其下一独立读取组开始；若因预算不足未发出，则从未发出的组开始。整轮完成后恢复默认顺序，不补发过期请求。严格模式和含写入的任务不轮换。
- 连续模式遇到通信异常仍可继续运行，应检查超时、协议异常、关联不确定和读回不一致计数。
- 首页“有效 ACK”合计普通 ACK 与关联不确定的有效 ACK，“有效读应答”同理；明细保留原分类。
  关联不确定表示无法严格证明应答属于哪笔请求，不等于一笔新的通信失败。会话曾发生该风险时，实时区保留历史提示。
  首次风险提示会告警，后续有效且关联不确定的交易写详细日志，不再重复刷告警；新超时、残帧和异常应答仍会告警。
- TX 值与确认状态分别显示，超时或 ACK 关联不确定不擦除已提交驱动的发送点。
  数值过期、部分寄存器、非有限值以及 RX 的关联不确定仍按原质量规则处理。
- 点击“停止并保存”，在“打开结果”中查看配置快照、`summary.json` 和全部 `events*.jsonl` 分片。

`summary.json` 的 `run.timing` 保存平均周期首发间隔和实际周期发送频率，不足两次首发时为 null；
`run.metrics.cycle_interval_ms` 是周期首发间隔分布，`run.metrics.cycle_lateness_ms` 是相对计划偏移分布。
详细 `tx` 日志的 `scheduled_s`、`sent_s`、`schedule_offset_ms` 用于核对计划偏移，
`cycle_first_send` 和 `cycle_interval_ms` 用于核对跨周期间隔。首笔间隔为 null。
新日志和摘要使用 `schedule_late_basis=cycle_first_send_interval` 标识统计口径；
无此标记的旧结果应按当时的计划偏移规则解释。当前源码的口径在重新启动 GUI 后生效，已有便携包需重新构建。

`run.reply_summary.valid_ack` 为 `ack + ack_ambiguous`，`valid_read` 为 `read + read_ambiguous`，
原始分类在 `run.counters` 中保留；`run.ack_correlation_uncertain` 单独记录历史关联风险。
合计仅表示预算内通过帧校验和请求字段检查的应答，不代表每笔写入已得到唯一确认，也不能替代对端采集质量检查。

| 现象 | 检查项 |
| --- | --- |
| 一直超时 | 主从角色、串口占用、接线、串口参数和站号 |
| 正弦波配置后 FC03 读值不变 | RTU 保持区不会随源波形持续更新，读取波形应使用 FC04 |
| 写入收到异常应答 | 从站是否开放写权限，功能码和地址是否支持 |
| 数值与预期不同 | 寄存器区、零基地址、数据类型和字节序 |

协议约束与详细测试步骤见 [RTU 寄存器读写与实时监视](rtu-register-monitor.md)。

新配置中每点独立设置区域或操作、类型与字节序；最多八点。波形请选择输入区并使用 FC04 读取，保持区仅设置初值。配置与预算规则见 [独立测点与周期预算](point-configuration.md)。
